<!DOCTYPE html
  SYSTEM "about:legacy-compat">
<html lang="en"><head><meta charset="UTF-8"><meta name="DC.rights.owner" content="(C) Copyright 2025"><meta name="copyright" content="(C) Copyright 2025"><meta name="generator" content="DITA-OT"><meta name="DC.type" content="reference"><meta name="description" content="Reality NAM UPS with transformer 25–50 kVA"><meta name="DC.subject" content="metr-pxc-reality,reality-nam-ups-with-transformer,ups-25-50-kva,transformer-integrated-variant,service-panel,transport-bracing,measure-for-weight-and-clearance,crane-loading-procedure,site-safety-checklist,mounting-and-fixing,packing-and-lashing,earth-and-grounding-check,electrical-room-installation,transformer-room-layout,service-access-requirements,plant-floor-planning,UPS-transport-route,logistics-coordination"><meta name="keywords" content="metr-pxc-reality, reality-nam-ups-with-transformer, ups-25-50-kva, transformer-integrated-variant, service-panel, transport-bracing, measure-for-weight-and-clearance, crane-loading-procedure, site-safety-checklist, mounting-and-fixing, packing-and-lashing, earth-and-grounding-check, electrical-room-installation, transformer-room-layout, service-access-requirements, plant-floor-planning, UPS-transport-route, logistics-coordination"><meta name="DC.audience.type" content="role"><meta name="prodname" content="metR-PXC-Reality"><meta name="platform" content="web"><meta name="DC.creator" content="Pallavi"><meta name="DC.date.created" content="2025-11-19+05:30"><meta name="DC.date.modified" content="2025-11-19"><meta name="title" content="UPS Weights and Dimensions"><meta name="shortdesc" content="Weights and dimensional data for Reality NAM UPS with transformer (25–50 kVA) to support site planning and transport."><meta name="language" content="en-GB"><meta name="version" content="1.0.0"><meta name="docStage" content="approved"><meta name="access.role" content="internal"><meta name="data.classification" content="non-sensitive"><meta name="retention.policy" content="standard-36m"><meta name="entities" content="UPS cabinet;internal-transformer;kva-rating;lifting-eyes;shipping-weight;clearance-dimensions"><meta name="taxonomy" content="domain:industrial-engineering;usecase:weights-and-dimensions;industry: uninterruptible power supply (UPS) systems"><meta name="tags" content="weights,dimensions,transformer,kva,transport,installation"><meta name="usecase" content="deliver physical specifications for site planning and transport of transformer-equipped UPS"><meta name="DC.format" content="HTML5"><meta name="DC.identifier" content="UPSWeightsAndDimensions-0F5039B7"><meta name="DC.language" content="en"><title>UPS Weights and Dimensions</title><link rel="stylesheet" type="text/css" href="../../commonltr.css"></head><body id="UPSWeightsAndDimensions-0F5039B7"><main role="main"><article role="article" aria-labelledby="ariaid-title1">
   <h1 class="title topictitle1" id="ariaid-title1">UPS Weights and Dimensions</h1>
   
   
   
   <div class="body refbody"><p class="shortdesc">
      <span class="keyword">Reality NAM UPS with transformer 25–50 kVA</span>
   </p>
      <section class="section">
         <table class="table table--pgwide-1"><caption></caption><colgroup><col><col><col><col><col></colgroup><thead class="thead">
                  <tr class="row">
                     <th class="entry valign-top" id="UPSWeightsAndDimensions-0F5039B7__entry__1"></th>
                     <th class="entry valign-top" id="UPSWeightsAndDimensions-0F5039B7__entry__2">Weight kg (lbs)</th>
                     <th class="entry valign-top" id="UPSWeightsAndDimensions-0F5039B7__entry__3">Height mm (in)</th>
                     <th class="entry valign-top" id="UPSWeightsAndDimensions-0F5039B7__entry__4">Width mm (in)</th>
                     <th class="entry valign-top" id="UPSWeightsAndDimensions-0F5039B7__entry__5">Depth mm (in)</th>
                  </tr>
               </thead><tbody class="tbody">
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">25 kVA with T001 input transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">563 (1250)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100 (82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">600
(23.6)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800
(31.5)</td>
                  </tr>
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">25 kVA with T001 input and T003 bypass
transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">923
(2050)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100
(82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">1200
(47.2)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800
(31.5)</td>
                  </tr>
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">37.5 kVA with T001 input transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">721 (1600)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100
(82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">600
(23.6)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800
(31.5)</td>
                  </tr>
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">37.5 kVA with T001 input and T003 bypass
transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">1171
(2600)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100
(82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">1200
(47.2)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800
(31.5)</td>
                  </tr>
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">50 kVA with T001
input transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">901
(2000)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100
(82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">1200
(47.2)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800
(31.5)</td>
                  </tr>
                  <tr class="row">
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__1">50
kVA with T001 input and T003 bypass transformer</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__2">1216 (2700)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__3">2100 (82.7)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__4">1200 (47.2)</td>
                     <td class="entry" headers="UPSWeightsAndDimensions-0F5039B7__entry__5">800 (31.5)</td>
                  </tr>
               </tbody></table>
      </section>
   </div>
</article></main></body></html>